<!DOCTYPE html>
<html lang="de">
<head>
<meta charset="UTF-8">
<title>Hydraulischer Abgleich — Vorher / Nachher</title>
<style>
  @import url('https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600&family=Barlow+Condensed:wght@500;600;700&display=swap');

  :root{
    --bg:#0e1a26; --panel:#142433; --panel-2:#182a3b; --line:#2c4257;
    --vl:#d97b3f; --rl:#4fa3d1; --text:#e7edf3; --muted:#8fa4b8; --accent:#e9c46a;
    --over:#e05b4f; --ok:#5cb98a; --under:#4f7fd1;
  }
  *{box-sizing:border-box;}
  html,body{margin:0;}
  body{
    background: radial-gradient(1200px 800px at 15% -10%, #16283a 0%, var(--bg) 55%);
    color:var(--text); font-family:'IBM Plex Mono',monospace; padding:36px 20px 80px;
  }
  .wrap{max-width:1020px;margin:0 auto;}

  header{margin-bottom:22px;border-bottom:1px solid var(--line);padding-bottom:18px;}
  .eyebrow{font-family:'Barlow Condensed',sans-serif;font-weight:600;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);font-size:12px;margin-bottom:6px;}
  h1{font-family:'Barlow Condensed',sans-serif;font-weight:700;font-size:32px;margin:0 0 8px;}
  .sub{color:var(--muted);font-size:13px;line-height:1.6;max-width:660px;}

  /* ---- Umschalter ---- */
  #m-vorher,#m-nachher{position:absolute;opacity:0;pointer-events:none;}
  .switch{
    display:inline-flex; border:1px solid var(--line); border-radius:999px; padding:4px;
    background:var(--panel); margin-top:18px; gap:4px;
  }
  .switch label{
    font-family:'Barlow Condensed',sans-serif; font-weight:600; font-size:13px; letter-spacing:.03em;
    padding:9px 20px; border-radius:999px; cursor:pointer; color:var(--muted); transition:.15s;
  }
  #m-vorher:checked ~ .wrap .switch label[for="m-vorher"],
  #m-nachher:checked ~ .wrap .switch label[for="m-nachher"]{
    background:var(--accent); color:#1a1406;
  }

  /* ---- Summenleiste ---- */
  .summary{display:flex;gap:30px;margin:20px 0 26px;flex-wrap:wrap;font-size:12.5px;}
  .summary div{display:flex;flex-direction:column;gap:2px;}
  .summary .k{color:var(--muted);text-transform:uppercase;letter-spacing:.06em;font-family:'Barlow Condensed',sans-serif;font-size:11px;}
  .summary .v{font-size:17px;font-weight:600;}
  .state-nachher{display:none;} .state-vorher{display:block;}
  #m-nachher:checked ~ .wrap .state-nachher{display:block;}
  #m-nachher:checked ~ .wrap .state-vorher{display:none;}
  .sum-flow-nachher{display:none;} #m-nachher:checked ~ .wrap .sum-flow-nachher{display:flex;}
  .sum-flow-vorher{display:flex;} #m-nachher:checked ~ .wrap .sum-flow-vorher{display:none;}

  .legende{display:flex;gap:20px;align-items:center;flex-wrap:wrap;font-size:11.5px;color:var(--muted);
    border:1px solid var(--line);border-radius:10px;padding:12px 16px;background:var(--panel);margin-bottom:28px;}
  .legende b{color:var(--text);font-weight:600;}
  .dot-leg{width:9px;height:9px;border-radius:50%;display:inline-block;margin-right:6px;vertical-align:middle;}

  /* ---- Strangschema ---- */
  .schema{display:flex;flex-direction:column;}
  .floor-row{display:flex;align-items:stretch;}
  .rail{width:52px;position:relative;flex-shrink:0;}
  .rail::before,.rail::after{content:'';position:absolute;top:0;bottom:0;width:3px;border-radius:2px;}
  .rail::before{left:14px;background:var(--vl);box-shadow:0 0 8px rgba(217,123,63,.35);}
  .rail::after{left:28px;background:var(--rl);box-shadow:0 0 8px rgba(79,163,209,.35);}
  .rail .branch{position:absolute;top:50%;left:0;width:52px;height:0;border-top:3px dashed var(--line);}
  .rail .node{position:absolute;top:50%;left:14px;width:17px;height:17px;transform:translate(-7px,-8.5px);border-radius:50%;background:var(--panel);border:2px solid var(--accent);}
  .floor-content{flex:1;padding:20px 0 20px 18px;}
  .floor-row:not(:last-child) .floor-content{border-bottom:1px solid var(--line);}
  .floor-head{display:flex;align-items:baseline;gap:12px;margin-bottom:14px;}
  .floor-name{font-family:'Barlow Condensed',sans-serif;font-weight:700;font-size:19px;}
  .floor-meta{font-size:11.5px;color:var(--muted);}
  .hk-row{display:flex;gap:14px;flex-wrap:wrap;}

  .hk-card{
    background:linear-gradient(180deg,var(--panel-2),var(--panel));
    border:1px solid var(--line);border-radius:12px;padding:14px 15px;width:236px;
  }
  .hk-title{font-family:'Barlow Condensed',sans-serif;font-weight:600;font-size:14.5px;margin-bottom:10px;display:flex;justify-content:space-between;}
  .hk-id{color:var(--muted);font-size:11px;}
  .ref-line{display:flex;justify-content:space-between;font-size:10.5px;color:var(--muted);padding-bottom:8px;margin-bottom:8px;border-bottom:1px dashed var(--line);}

  /* valve visuals */
  .valve-row{display:flex;align-items:center;gap:10px;margin-bottom:10px;}
  .badge-open{
    width:40px;height:40px;border-radius:50%;border:2px solid var(--over);
    display:flex;align-items:center;justify-content:center;flex-shrink:0;
    font-family:'Barlow Condensed',sans-serif;font-weight:700;font-size:11px;color:var(--over);
    background:rgba(224,91,79,.08);
  }
  .valve-txt{font-size:10.5px;color:var(--muted);line-height:1.4;}
  .valve-txt b{color:var(--text);}
  .dial-box{width:60px;height:36px;flex-shrink:0;}
  .dial-num{font-family:'Barlow Condensed',sans-serif;font-size:19px;font-weight:700;color:var(--accent);line-height:1;}
  .dial-lbl{font-size:9.5px;color:var(--muted);text-transform:uppercase;letter-spacing:.06em;}

  /* flow bar */
  .flowbar{position:relative;height:8px;background:#0f1c29;border-radius:5px;margin:6px 0 4px;overflow:visible;}
  .flowbar .fill{position:absolute;top:0;left:0;bottom:0;border-radius:5px;}
  .flowbar .soll-mark{position:absolute;top:-3px;bottom:-3px;width:2px;background:var(--text);opacity:.55;}
  .flow-nums{display:flex;justify-content:space-between;font-size:10.5px;margin-bottom:10px;}
  .flow-nums b{font-size:12px;}
  .status-tag{display:inline-block;font-family:'Barlow Condensed',sans-serif;font-weight:600;font-size:10.5px;
    letter-spacing:.04em;text-transform:uppercase;padding:2px 8px;border-radius:999px;}

  .status-over{color:var(--over);} .status-over .fill{background:var(--over);} .status-over.status-tag{background:rgba(224,91,79,.15);color:var(--over);}
  .status-ok{color:var(--ok);} .status-ok .fill{background:var(--ok);} .status-ok.status-tag{background:rgba(92,185,138,.15);color:var(--ok);}
  .status-under{color:var(--under);} .status-under .fill{background:var(--under);} .status-under.status-tag{background:rgba(79,127,209,.15);color:var(--under);}

  /* mini animated flow pipe */
  .minipipe{position:relative;height:10px;background:#0f1c29;border-radius:5px;overflow:hidden;margin-top:8px;}
  .minipipe span{position:absolute;top:2px;width:6px;height:6px;border-radius:50%;left:-10px;
    animation-name:flowmove;animation-timing-function:linear;animation-iteration-count:infinite;}
  .minipipe span:nth-child(2){animation-delay:.5s;}
  .minipipe span:nth-child(3){animation-delay:1s;}
  @keyframes flowmove{from{left:-10px;opacity:0;} 10%{opacity:1;} 90%{opacity:1;} to{left:100%;opacity:0;}}

  .rl-line{display:flex;justify-content:space-between;font-size:10.5px;color:var(--muted);margin-top:6px;}
  .rl-line b{color:var(--text);}

  .verteiler-row .rail::before,.verteiler-row .rail::after{bottom:50%;}
  .verteiler{display:flex;align-items:center;gap:16px;padding:18px 0 4px 18px;}
  .verteiler-box{border:1px solid var(--accent);border-radius:10px;padding:12px 18px;background:rgba(233,196,106,.06);
    font-family:'Barlow Condensed',sans-serif;font-weight:600;font-size:14px;color:var(--accent);}
  .verteiler-note{font-size:11.5px;color:var(--muted);}

  footer{margin-top:36px;font-size:11.5px;color:var(--muted);line-height:1.7;border-top:1px solid var(--line);padding-top:16px;}
  footer b{color:var(--text);}

  /* ---- Zusatzsektionen: Pumpe & Wärmeerzeuger ---- */
  .section{margin-top:44px;}
  .section-head{display:flex;align-items:baseline;justify-content:space-between;flex-wrap:wrap;gap:10px;margin-bottom:16px;}
  .section-title{font-family:'Barlow Condensed',sans-serif;font-weight:700;font-size:22px;}
  .section-note{font-size:12px;color:var(--muted);max-width:520px;}

  #m-kessel,#m-wp{position:absolute;opacity:0;pointer-events:none;}
  .switch2{display:inline-flex;border:1px solid var(--line);border-radius:999px;padding:4px;background:var(--panel);gap:4px;}
  .switch2 label{font-family:'Barlow Condensed',sans-serif;font-weight:600;font-size:12.5px;padding:8px 16px;border-radius:999px;cursor:pointer;color:var(--muted);}
  #m-kessel:checked ~ .wrap .switch2 label[for="m-kessel"],
  #m-wp:checked ~ .wrap .switch2 label[for="m-wp"]{background:var(--accent);color:#1a1406;}
  .heizquelle-wp{display:none;} .heizquelle-kessel{display:block;}
  #m-wp:checked ~ .wrap .heizquelle-wp{display:block;}
  #m-wp:checked ~ .wrap .heizquelle-kessel{display:none;}

  .compare-grid{display:grid;grid-template-columns:1fr 1fr;gap:16px;}
  @media (max-width:640px){.compare-grid{grid-template-columns:1fr;}}
  .compare-card{border-radius:14px;padding:20px 22px;border:1px solid var(--line);background:linear-gradient(180deg,var(--panel-2),var(--panel));}
  .compare-card.is-alt{border-color:rgba(224,91,79,.4);}
  .compare-card.is-neu{border-color:rgba(92,185,138,.4);}
  .compare-tag{font-family:'Barlow Condensed',sans-serif;font-weight:600;font-size:12px;letter-spacing:.05em;text-transform:uppercase;margin-bottom:4px;}
  .is-alt .compare-tag{color:var(--over);} .is-neu .compare-tag{color:var(--ok);}
  .compare-sub{font-size:11.5px;color:var(--muted);margin-bottom:14px;}
  .compare-big{display:flex;align-items:baseline;gap:8px;margin-bottom:14px;}
  .compare-big .num{font-family:'Barlow Condensed',sans-serif;font-weight:700;font-size:40px;line-height:1;}
  .is-alt .compare-big .num{color:var(--over);} .is-neu .compare-big .num{color:var(--ok);}
  .compare-big .unit{font-size:13px;color:var(--muted);}
  .compare-bar{height:9px;border-radius:5px;background:#0f1c29;margin-bottom:16px;overflow:hidden;}
  .compare-bar .fill{height:100%;border-radius:5px;}
  .is-alt .compare-bar .fill{background:var(--over);} .is-neu .compare-bar .fill{background:var(--ok);}
  .compare-rows{display:flex;flex-direction:column;gap:7px;}
  .compare-rows .row{display:flex;justify-content:space-between;font-size:12px;}
  .compare-rows .row .k{color:var(--muted);}
  .compare-rows .row b{color:var(--text);}

  .delta-banner{
    margin-top:16px;border:1px solid var(--accent);border-radius:12px;padding:14px 20px;
    background:rgba(233,196,106,.07);display:flex;gap:28px;flex-wrap:wrap;align-items:center;
  }
  .delta-banner .d{display:flex;flex-direction:column;gap:2px;}
  .delta-banner .k{font-size:10.5px;color:var(--muted);text-transform:uppercase;letter-spacing:.05em;font-family:'Barlow Condensed',sans-serif;}
  .delta-banner .v{font-size:18px;font-weight:700;color:var(--accent);font-family:'Barlow Condensed',sans-serif;}
</style>
</head>
<body>

<input type="radio" name="mode" id="m-vorher" checked>
<input type="radio" name="mode" id="m-nachher">
<input type="radio" name="heizquelle" id="m-kessel" checked>
<input type="radio" name="heizquelle" id="m-wp">

<div class="wrap">

  <header>
    <div class="eyebrow">Strangschema · Vorher / Nachher</div>
    <h1>Hydraulischer Abgleich im Vergleich</h1>
    <div class="sub">Alte Thermostatventile ohne Voreinstellung (Werkseinstellung „voll offen") im Vergleich zum abgeglichenen Zustand mit eingestellten Voreinstellwerten. Punkte in den Mini-Rohren zeigen die relative Durchflussgeschwindigkeit je Heizkörper.</div>

    <div class="switch">
      <label for="m-vorher">Vorher · ohne Abgleich</label>
      <label for="m-nachher">Nachher · mit Abgleich</label>
    </div>
  </header>

  <div class="summary">
    <div><span class="k">Gesamtheizlast</span><span class="v">9,10 kW</span></div>
    <div class="sum-flow-vorher"><span class="k" style="color:var(--over)">Gesamtdurchfluss Ist</span><span class="v" style="color:var(--over)">943 l/h</span></div>
    <div class="sum-flow-nachher" style="display:none"><span class="k" style="color:var(--ok)">Gesamtdurchfluss Ist</span><span class="v" style="color:var(--ok)">783 l/h</span></div>
    <div><span class="k">Gesamtdurchfluss Soll</span><span class="v">783 l/h</span></div>
    <div class="state-vorher"><span class="k">Effekt</span><span class="v" style="color:var(--over);font-size:13px;">EG überversorgt · DG unterversorgt</span></div>
    <div class="state-nachher"><span class="k">Effekt</span><span class="v" style="color:var(--ok);font-size:13px;">Alle HK im Sollbereich</span></div>
  </div>

  <div class="legende">
    <span><span class="dot-leg" style="background:var(--over)"></span>Überversorgt (zu viel Durchfluss)</span>
    <span><span class="dot-leg" style="background:var(--ok)"></span>Optimal (Ist ≈ Soll)</span>
    <span><span class="dot-leg" style="background:var(--under)"></span>Unterversorgt (zu wenig Durchfluss)</span>
    <span>│ senkrechter Strich = Soll-Durchfluss</span>
  </div>

  <div class="schema">

    <!-- ================= DACHGESCHOSS ================= -->
    <div class="floor-row">
      <div class="rail"><div class="branch"></div><div class="node"></div></div>
      <div class="floor-content">
        <div class="floor-head"><div class="floor-name">Dachgeschoss</div><div class="floor-meta">längster Rohrweg · höchster Widerstand</div></div>
        <div class="hk-row">

          <!-- HK7 -->
          <div class="hk-card">
            <div class="hk-title">Arbeitszimmer <span class="hk-id">HK 7</span></div>
            <div class="ref-line"><span>Q = 950 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-under"><div class="soll-mark" style="left:24.1%"></div><div class="fill" style="width:10.3%"></div></div>
              <div class="flow-nums"><span>Ist <b>35 l/h</b></span><span class="status-tag status-under">43 %</span></div>
              <div class="minipipe"><span style="background:var(--under);animation-duration:3.4s"></span><span style="background:var(--under);animation-duration:3.4s"></span><span style="background:var(--under);animation-duration:3.4s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--under)">40 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 30,9" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">4,0</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:24.1%"></div><div class="fill" style="width:24.1%"></div></div>
              <div class="flow-nums"><span>Ist <b>82 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

          <!-- HK8 -->
          <div class="hk-card">
            <div class="hk-title">Kinderzimmer 2 <span class="hk-id">HK 8</span></div>
            <div class="ref-line"><span>Q = 1050 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-under"><div class="soll-mark" style="left:26.5%"></div><div class="fill" style="width:11.2%"></div></div>
              <div class="flow-nums"><span>Ist <b>38 l/h</b></span><span class="status-tag status-under">42 %</span></div>
              <div class="minipipe"><span style="background:var(--under);animation-duration:3.4s"></span><span style="background:var(--under);animation-duration:3.4s"></span><span style="background:var(--under);animation-duration:3.4s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--under)">39 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 35,9.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">4,5</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:26.5%"></div><div class="fill" style="width:26.5%"></div></div>
              <div class="flow-nums"><span>Ist <b>90 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

          <!-- HK9 -->
          <div class="hk-card">
            <div class="hk-title">Bad DG <span class="hk-id">HK 9</span></div>
            <div class="ref-line"><span>Q = 650 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-under"><div class="soll-mark" style="left:16.5%"></div><div class="fill" style="width:6.5%"></div></div>
              <div class="flow-nums"><span>Ist <b>22 l/h</b></span><span class="status-tag status-under">39 %</span></div>
              <div class="minipipe"><span style="background:var(--under);animation-duration:3.8s"></span><span style="background:var(--under);animation-duration:3.8s"></span><span style="background:var(--under);animation-duration:3.8s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--under)">41 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 22,11" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">3,0</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:16.5%"></div><div class="fill" style="width:16.5%"></div></div>
              <div class="flow-nums"><span>Ist <b>56 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

        </div>
      </div>
    </div>

    <!-- ================= 1. OG ================= -->
    <div class="floor-row">
      <div class="rail"><div class="branch"></div><div class="node"></div></div>
      <div class="floor-content">
        <div class="floor-head"><div class="floor-name">1. Obergeschoss</div><div class="floor-meta">mittlerer Rohrweg</div></div>
        <div class="hk-row">

          <!-- HK4 -->
          <div class="hk-card">
            <div class="hk-title">Schlafzimmer <span class="hk-id">HK 4</span></div>
            <div class="ref-line"><span>Q = 1250 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-over"><div class="soll-mark" style="left:31.5%"></div><div class="fill" style="width:38.2%"></div></div>
              <div class="flow-nums"><span>Ist <b>130 l/h</b></span><span class="status-tag status-over">121 %</span></div>
              <div class="minipipe"><span style="background:var(--over);animation-duration:1.0s"></span><span style="background:var(--over);animation-duration:1.0s"></span><span style="background:var(--over);animation-duration:1.0s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--over)">49 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 16,13.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">2,5</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:31.5%"></div><div class="fill" style="width:31.5%"></div></div>
              <div class="flow-nums"><span>Ist <b>107 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

          <!-- HK5 -->
          <div class="hk-card">
            <div class="hk-title">Kinderzimmer 1 <span class="hk-id">HK 5</span></div>
            <div class="ref-line"><span>Q = 1050 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-over"><div class="soll-mark" style="left:26.5%"></div><div class="fill" style="width:30.9%"></div></div>
              <div class="flow-nums"><span>Ist <b>105 l/h</b></span><span class="status-tag status-over">117 %</span></div>
              <div class="minipipe"><span style="background:var(--over);animation-duration:1.1s"></span><span style="background:var(--over);animation-duration:1.1s"></span><span style="background:var(--over);animation-duration:1.1s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--over)">48 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 12,17.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">2,0</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:26.5%"></div><div class="fill" style="width:26.5%"></div></div>
              <div class="flow-nums"><span>Ist <b>90 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

          <!-- HK6 -->
          <div class="hk-card">
            <div class="hk-title">Bad OG <span class="hk-id">HK 6</span></div>
            <div class="ref-line"><span>Q = 750 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-over"><div class="soll-mark" style="left:18.8%"></div><div class="fill" style="width:22.9%"></div></div>
              <div class="flow-nums"><span>Ist <b>78 l/h</b></span><span class="status-tag status-over">122 %</span></div>
              <div class="minipipe"><span style="background:var(--over);animation-duration:1.1s"></span><span style="background:var(--over);animation-duration:1.1s"></span><span style="background:var(--over);animation-duration:1.1s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--over)">49 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 9,22.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">1,5</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:18.8%"></div><div class="fill" style="width:18.8%"></div></div>
              <div class="flow-nums"><span>Ist <b>64 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

        </div>
      </div>
    </div>

    <!-- ================= EG ================= -->
    <div class="floor-row">
      <div class="rail"><div class="branch"></div><div class="node"></div></div>
      <div class="floor-content">
        <div class="floor-head"><div class="floor-name">Erdgeschoss</div><div class="floor-meta">kürzester Rohrweg · geringster Widerstand</div></div>
        <div class="hk-row">

          <!-- HK1 -->
          <div class="hk-card">
            <div class="hk-title">Wohnzimmer <span class="hk-id">HK 1</span></div>
            <div class="ref-line"><span>Q = 1900 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-over"><div class="soll-mark" style="left:47.9%"></div><div class="fill" style="width:85.3%"></div></div>
              <div class="flow-nums"><span>Ist <b>290 l/h</b></span><span class="status-tag status-over">178 %</span></div>
              <div class="minipipe"><span style="background:var(--over);animation-duration:.7s"></span><span style="background:var(--over);animation-duration:.7s"></span><span style="background:var(--over);animation-duration:.7s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--over)">51 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 12,17.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">2,0</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:47.9%"></div><div class="fill" style="width:47.9%"></div></div>
              <div class="flow-nums"><span>Ist <b>163 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

          <!-- HK2 -->
          <div class="hk-card">
            <div class="hk-title">Küche <span class="hk-id">HK 2</span></div>
            <div class="ref-line"><span>Q = 950 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-over"><div class="soll-mark" style="left:24.1%"></div><div class="fill" style="width:44.1%"></div></div>
              <div class="flow-nums"><span>Ist <b>150 l/h</b></span><span class="status-tag status-over">183 %</span></div>
              <div class="minipipe"><span style="background:var(--over);animation-duration:.7s"></span><span style="background:var(--over);animation-duration:.7s"></span><span style="background:var(--over);animation-duration:.7s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--over)">50 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 7,28.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">1,0</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:24.1%"></div><div class="fill" style="width:24.1%"></div></div>
              <div class="flow-nums"><span>Ist <b>82 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

          <!-- HK3 -->
          <div class="hk-card">
            <div class="hk-title">Flur / Gäste-WC <span class="hk-id">HK 3</span></div>
            <div class="ref-line"><span>Q = 550 W</span><span>Soll VL/RL 55/45 °C</span></div>

            <div class="state-vorher">
              <div class="valve-row"><div class="badge-open">AUF</div><div class="valve-txt">ohne Voreinstellung<br><b>voll geöffnet</b></div></div>
              <div class="flowbar status-over"><div class="soll-mark" style="left:13.8%"></div><div class="fill" style="width:27.9%"></div></div>
              <div class="flow-nums"><span>Ist <b>95 l/h</b></span><span class="status-tag status-over">202 %</span></div>
              <div class="minipipe"><span style="background:var(--over);animation-duration:.7s"></span><span style="background:var(--over);animation-duration:.7s"></span><span style="background:var(--over);animation-duration:.7s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--over)">52 °C</b></div>
            </div>
            <div class="state-nachher">
              <div class="valve-row">
                <svg class="dial-box" viewBox="0 0 60 36"><path d="M5,34 A25,25 0 0 1 55,34" fill="none" stroke="#233448" stroke-width="5" stroke-linecap="round"/><path d="M5,34 A25,25 0 0 1 7,28.5" fill="none" stroke="var(--accent)" stroke-width="5" stroke-linecap="round"/><circle cx="30" cy="34" r="2.6" fill="var(--accent)"/></svg>
                <div><div class="dial-num">1,0</div><div class="dial-lbl">Voreinstellung</div></div>
              </div>
              <div class="flowbar status-ok"><div class="soll-mark" style="left:13.8%"></div><div class="fill" style="width:13.8%"></div></div>
              <div class="flow-nums"><span>Ist <b>47 l/h</b></span><span class="status-tag status-ok">100 %</span></div>
              <div class="minipipe"><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span><span style="background:var(--ok);animation-duration:1.6s"></span></div>
              <div class="rl-line"><span>Ist-RL</span><b style="color:var(--ok)">45 °C</b></div>
            </div>
          </div>

        </div>
      </div>
    </div>

    <!-- ================= VERTEILER ================= -->
    <div class="floor-row verteiler-row">
      <div class="rail"></div>
      <div class="floor-content">
        <div class="verteiler">
          <div class="verteiler-box">HEIZKREISVERTEILER · PUMPE</div>
          <div class="verteiler-note">Heizungskeller / Technikraum — Ausgangspunkt VL/RL für alle Steigstränge</div>
        </div>
      </div>
    </div>

  </div>

  <!-- ================= PUMPENLEISTUNG ================= -->
  <div class="section">
    <div class="section-head">
      <div class="section-title">Pumpenleistung — Alt vs. Neu</div>
      <div class="section-note">Ungeregelte Altpumpe (feste Stufe) im Vergleich zur elektronisch geregelten Hocheffizienzpumpe, die sich zusätzlich am reduzierten Gesamtdurchfluss nach Abgleich (783 statt 943 l/h) orientiert.</div>
    </div>

    <div class="compare-grid">
      <div class="compare-card is-alt">
        <div class="compare-tag">Alt · ungeregelt</div>
        <div class="compare-sub">Nassläuferpumpe, feste Stufe 3, Dauerbetrieb</div>
        <div class="compare-big"><span class="num">85</span><span class="unit">Watt (konstant)</span></div>
        <div class="compare-bar"><div class="fill" style="width:100%"></div></div>
        <div class="compare-rows">
          <div class="row"><span class="k">Betriebsstunden/Jahr</span><b>≈ 4.000 h</b></div>
          <div class="row"><span class="k">Stromverbrauch/Jahr</span><b>340 kWh</b></div>
          <div class="row"><span class="k">Stromkosten/Jahr</span><b>≈ 109 €</b></div>
        </div>
      </div>

      <div class="compare-card is-neu">
        <div class="compare-tag">Neu · geregelt</div>
        <div class="compare-sub">Hocheffizienzpumpe, Δp-variabel, lastabhängig 5–25 W</div>
        <div class="compare-big"><span class="num">Ø 12</span><span class="unit">Watt (variabel)</span></div>
        <div class="compare-bar"><div class="fill" style="width:14%"></div></div>
        <div class="compare-rows">
          <div class="row"><span class="k">Betriebsstunden/Jahr</span><b>≈ 4.000 h</b></div>
          <div class="row"><span class="k">Stromverbrauch/Jahr</span><b>48 kWh</b></div>
          <div class="row"><span class="k">Stromkosten/Jahr</span><b>≈ 15 €</b></div>
        </div>
      </div>
    </div>

    <div class="delta-banner">
      <div class="d"><span class="k">Einsparung Strom</span><span class="v">−292 kWh/Jahr</span></div>
      <div class="d"><span class="k">Einsparung Kosten</span><span class="v">≈ −94 €/Jahr</span></div>
      <div class="d"><span class="k">Reduktion</span><span class="v">−86 %</span></div>
    </div>
  </div>

  <!-- ================= WÄRMEERZEUGER ================= -->
  <div class="section">
    <div class="section-head">
      <div class="section-title">Auswirkung auf den Wärmeerzeuger</div>
      <div class="section-note">Ohne Abgleich muss der Wärmeerzeuger die Unterversorgung der entfernten Heizkörper ausgleichen — meist über eine höhere Vorlauftemperatur. Das wirkt sich auf Brennwertkessel und Wärmepumpe unterschiedlich, aber jeweils negativ, aus.</div>
    </div>

    <div class="switch2" style="margin-bottom:18px;">
      <label for="m-kessel">Brennwertkessel</label>
      <label for="m-wp">Wärmepumpe</label>
    </div>

    <!-- Brennwertkessel -->
    <div class="heizquelle-kessel">
      <div class="compare-grid">
        <div class="compare-card is-alt">
          <div class="compare-tag">Alt · unbalanciert</div>
          <div class="compare-sub">Ø Rücklauftemperatur über alle Stränge gemittelt</div>
          <div class="compare-big"><span class="num">48</span><span class="unit">°C Ø Rücklauf</span></div>
          <div class="compare-bar"><div class="fill" style="width:80%"></div></div>
          <div class="compare-rows">
            <div class="row"><span class="k">Brennwertnutzen</span><b>eingeschränkt</b></div>
            <div class="row"><span class="k">Norm-Nutzungsgrad</span><b>≈ 96 %</b></div>
            <div class="row"><span class="k">Brennerstarts</span><b>häufiger (Takten)</b></div>
          </div>
        </div>
        <div class="compare-card is-neu">
          <div class="compare-tag">Neu · abgeglichen</div>
          <div class="compare-sub">Konstante Rücklauftemperatur im Auslegungsbereich</div>
          <div class="compare-big"><span class="num">45</span><span class="unit">°C Ø Rücklauf</span></div>
          <div class="compare-bar"><div class="fill" style="width:65%"></div></div>
          <div class="compare-rows">
            <div class="row"><span class="k">Brennwertnutzen</span><b>voll ausgeschöpft</b></div>
            <div class="row"><span class="k">Norm-Nutzungsgrad</span><b>≈ 98 %</b></div>
            <div class="row"><span class="k">Brennerstarts</span><b>seltener, ruhiger Betrieb</b></div>
          </div>
        </div>
      </div>
      <div class="delta-banner">
        <div class="d"><span class="k">Brennstoffeinsparung</span><span class="v">≈ 2 %</span></div>
        <div class="d"><span class="k">bei 1.600 €/Jahr Heizkosten</span><span class="v">≈ −32 €/Jahr</span></div>
      </div>
    </div>

    <!-- Wärmepumpe -->
    <div class="heizquelle-wp">
      <div class="compare-grid">
        <div class="compare-card is-alt">
          <div class="compare-tag">Alt · unbalanciert</div>
          <div class="compare-sub">Vorlauf angehoben, um DG noch zu versorgen</div>
          <div class="compare-big"><span class="num">52</span><span class="unit">°C nötige Vorlauftemp.</span></div>
          <div class="compare-bar"><div class="fill" style="width:87%"></div></div>
          <div class="compare-rows">
            <div class="row"><span class="k">COP / JAZ</span><b>≈ 3,4</b></div>
            <div class="row"><span class="k">Stromverbrauch/Jahr*</span><b>≈ 3.529 kWh</b></div>
            <div class="row"><span class="k">Stromkosten/Jahr*</span><b>≈ 1.129 €</b></div>
          </div>
        </div>
        <div class="compare-card is-neu">
          <div class="compare-tag">Neu · abgeglichen</div>
          <div class="compare-sub">Geringere Vorlauftemperatur reicht für alle HK</div>
          <div class="compare-big"><span class="num">45</span><span class="unit">°C nötige Vorlauftemp.</span></div>
          <div class="compare-bar"><div class="fill" style="width:75%"></div></div>
          <div class="compare-rows">
            <div class="row"><span class="k">COP / JAZ</span><b>≈ 4,0</b></div>
            <div class="row"><span class="k">Stromverbrauch/Jahr*</span><b>≈ 3.000 kWh</b></div>
            <div class="row"><span class="k">Stromkosten/Jahr*</span><b>≈ 960 €</b></div>
          </div>
        </div>
      </div>
      <div class="delta-banner">
        <div class="d"><span class="k">Einsparung Strom</span><span class="v">≈ −529 kWh/Jahr</span></div>
        <div class="d"><span class="k">Einsparung Kosten</span><span class="v">≈ −169 €/Jahr</span></div>
        <div class="d"><span class="k">Reduktion</span><span class="v">≈ −15 %</span></div>
      </div>
      <div class="section-note" style="margin-top:10px;">*angenommener Jahreswärmebedarf 12.000 kWh, Strompreis 0,32 €/kWh — jede zusätzliche Vorlauftemperatur kostet eine Wärmepumpe grob 2–2,5 % COP.</div>
    </div>
  </div>

  <footer>
    <b>Lesehilfe:</b> Im Zustand „Vorher" sind alle Ventile ohne Voreinstellung voll geöffnet — der Weg des geringsten Widerstands (Erdgeschoss, nah am Verteiler) zieht deutlich mehr Wasser als benötigt, während das Dachgeschoss am Ende des Strangs unterversorgt bleibt und kalt wird. Trotz insgesamt <b>höherem</b> Gesamtdurchfluss (943 statt 783 l/h) ist die Wärmeverteilung ungleichmäßig. Im Zustand „Nachher" begrenzen die berechneten Voreinstellwerte den Durchfluss dort, wo weniger Widerstand herrscht, sodass jeder Heizkörper genau seinen Bedarf erhält — bei geringerem Gesamtdurchfluss und niedrigerer Pumpenleistung.<br><br>
    Alle Werte — inkl. Pumpenleistung, Rücklauftemperaturen, COP/JAZ und Kostenschätzungen — sind Beispieldaten zur Veranschaulichung der Darstellungsform, kein realer Abgleichnachweis. Reale Werte hängen von Anlage, Herstellerdaten (Kv-Werte, Pumpenkennlinie), Gebäude und Strom-/Brennstoffpreis ab.
  </footer>

</div>
</body>
</html>
